<h2><strong>Drift Detection and Modeling - Autoclave</strong></h2><p>Autoclaves are integral in the sterilization process for aseptic processing parts, drug substances, and other sterile materials. The vacuum test is critical in ensuring the the autoclave chamber is able to achieve a full vacuum and remove all of the air from the system (air prevents true sterilization). There are standards, like EN 13060, that set leak rate limits for the vacuum test pressure hold tests (PHT).</p><p>Seeq can be leveraged to build a reference profile around to the PHT operation, which can in turn be monitored real time and projected into the future to identify potential failures. </p><h4><span style="color:hsl(0,0%,0%);"><strong>Operation Identification</strong></span></h4><p><span style="color:hsl(0,0%,0%);">Add the pressure, temperature, and operation data. Use this to identify point of interest, build golden reference profiles, and model the drift over time.</span></p><ul><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;B989F081-222A-463A-85D0-1EFF7206929D" rel="nofollow noopener noreferrer">Starting Point</a></li></ul><p>Identify the Vacuum Test cycles. The PHT lull period will be focused on to detect abnormal pressure changes which could indicate potential PHT failures and subsequently equipment issues. </p><ul><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;BC8E6EC8-B75C-4A8E-9A60-840DF4D9E7A6" rel="nofollow noopener noreferrer">Complete Vacuum Test</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;214AED67-EC3B-4976-BB4B-4C3CCD908CE4" rel="nofollow noopener noreferrer">PHT Test</a><ul><li>Typically the maximum allowable DP over this period is ~2kPa during the hold period. This threshold can vary depending on the autoclave vendor and the specific validation that was performed around the equipment.</li></ul></li></ul><h4><span style="color:hsl(0,0%,0%);"><strong>Ideal PHT Selection</strong></span></h4><p>Select the ideal PHTs from historical data to be used to as training periods to create statistical reference profiles. We can overlay the PHT capsules to compare the selected <span style="color:hsl(120,75%,60%);">clean</span> vs <span style="color:hsl(210,75%,60%);">other</span><span style="color:hsl(240,75%,60%);"> </span>cycles.</p><ul><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;51BF80E3-9E72-41A1-9C1B-7A766C66E83E" rel="nofollow noopener noreferrer">Clean PHT Selection</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;7686A948-D81D-46A1-95DA-CC4D59E80A1C" rel="nofollow noopener noreferrer">Chain View</a></li></ul><h4><span style="color:hsl(0,0%,0%);"><strong>Reference Profiles</strong></span></h4><p>Build the statistical reference profiles using the ideal historical PHT datasets as training periods. The profiles here use a &#43;/-4 Std. Dev. We will also include an average profile for reference.</p><ul><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;4DC6F527-1F2B-408C-A099-8A05834C3ECC" rel="nofollow noopener noreferrer">Upper Pressure Limit</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;17CE1D13-F10F-4708-9BC9-D48F64C869D9" rel="nofollow noopener noreferrer">Lower Pressure Limit</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;27053E37-BBC4-46EE-864F-747090B36C9A" rel="nofollow noopener noreferrer">Average</a></li></ul><h4><span style="color:hsl(0,0%,0%);"><strong>Monitor for PHT Deviations</strong></span></h4><p>Detect any deviations during the PHT using the upper and lower statistical limits as the boundaries. This can be useful to detect early signs of equipment failures that would not otherwise be detected by the DP limit during the PHT.</p><ul><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;F0DBD86B-5613-4688-B661-561CB34A2979" rel="nofollow noopener noreferrer">PHT Deviations</a></li></ul><h4><span style="color:hsl(0,0%,0%);"><strong>Model Pressure Drift: Predict Failure</strong></span></h4><p>Create a prediction model of the pressure drift during the PHT over time. Project the model into the future to help identify an approximate time when the PHT is expected to fail the DP threshold of 2kPa. The DP threshold can vary depending on the equipment manufacture and the validation.</p><ul><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;8918A1A9-C858-4DB2-92B2-E9EBB9816345" rel="nofollow noopener noreferrer">PHT period DP</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;C6BC6062-85F3-4AAA-8887-FA34C8BFE5E4" rel="nofollow noopener noreferrer">Modeled PHT DP</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;E05DCC83-74A2-4291-89F2-10C283506955" rel="nofollow noopener noreferrer">Projected PHT DP</a></li><li><a href="/links?type&#61;workstep&amp;workbook&#61;D8F47C96-69A5-463A-845C-D6613ADCC5FC&amp;worksheet&#61;8A48A8C5-5B5E-40C6-87DB-7AC3EA24AE32&amp;workstep&#61;F5080F83-D461-471D-9E3A-9891446B1027" rel="nofollow noopener noreferrer">Detect DP limit exceeded</a></li></ul><h4><span style="color:hsl(0,0%,0%);"><strong>Notifications</strong></span></h4><p>One the PHT deviations and or the drift model is configured email notifications can be configured to notify the end user of an event. This can be done by pushing the information back to PI AF and utilizing the email/text notifications there. Additionally, Seeq Data Lab can be used to send out email notifications.</p><p> </p>